**結論（先に要点）**：データセンターやサーバー室に使える物件かどうかは、不動産会社が契約前に「①用途地域で置けるか（建築基準法第48条・別表第二）」「②床荷重と受電容量（特別高圧は7,000Vを超えるもの＝電気設備に関する技術基準を定める省令第2条）」「③消火設備（消防法施行令第13条）」の3点を物件側から確認します。構造・床荷重の判断は建築士、特別高圧受電設備の保安は電気主任技術者、電気工事業の登録申請は行政書士、不活性ガス消火設備の設置は消防設備士へ、いずれも独立した事業体として別々にご契約いただきます。

AIやクラウドの需要で、小規模なデータセンターやサーバー室の拠点を探す事業者・情報システム部門に向けて、四葉不動産株式会社（宅地建物取引業）が担える物件側の確認の範囲を、条文と公的資料から整理します。建物の構造判断や電気・消防の設計は扱わず、物件情報と用途地域の確認までとします。本記事は一般的な情報提供であり、個別の可否は所管の特定行政庁・所轄消防署・産業保安監督部と各資格者の確認が必要です。事業用物件のご相談は[投資・事業用不動産のご相談](/toushi)、開業・拠点開設にあたっての物件探しは[事業用物件・開業のご相談](/office)もあわせてご覧ください。

## データセンターやサーバー室は、そもそもどの用途地域なら置けますか？

都市計画法第8条は地域地区（用途地域の種類）を定め、建築基準法第48条と別表第二が用途地域ごとに建てられる建築物の用途を制限します。ただし別表第二に「データセンター」「サーバー室」という用途区分の明示はありません。建物の実態が「事務所」「工場」「倉庫」などのどれに評価されるかで用途地域上の可否が分かれるため、名称ではなく利用実態で判断されます。

実務では、既存ビルの一室をサーバー室として使う場合は事務所の一部として扱われることが多い一方、建物全体を大規模な情報機器の設置に供する施設は、発電機・変圧器などの付帯設備や規模から「工場」に近いと評価される余地があります。工業専用地域を除き事務所はおおむね建てられますが、大規模な設備を伴う施設の可否は特定行政庁への事前照会が確実です。この点は断定せず【未検証】とし、特定行政庁と建築士の判断に委ねます。

| 確認すること | 根拠・考え方 | 誰に確認するか |
|---|---|---|
| 別表第二の用途区分 | 「データセンター」の明示なし。実態で評価【未検証】 | 特定行政庁 |
| 事務所の一部か独立施設か | 事務所扱い／工場扱いで可否が変わりうる | 特定行政庁・建築士 |
| 市街化調整区域かどうか | 調整区域なら都市計画法の制限が別途かかる | 特定行政庁 |

## 床荷重と受電容量（特別高圧）は、どの数値を物件で確認すればよいですか？

サーバーラックは単位面積あたりの荷重が大きく、設計時の積載荷重が物件選びの要になります。建築基準法施行令第85条は用途ごとの積載荷重を定めますが、サーバー室の実際の設計荷重は一般の事務室用途の設計値を大きく上回ることが多く、構造上支えられるかは建築士が構造計算で個別に算定します。不動産会社が確認できるのは、設計図書に記載された積載荷重や、増床・補強の履歴といった物件の現況資料までです。

受電容量は電圧区分で見ます。電気設備に関する技術基準を定める省令第2条は、低圧（交流600ボルト以下・直流750ボルト以下）、高圧（低圧を超え7,000ボルト以下）、特別高圧（7,000ボルトを超えるもの）の3区分を定めます。大規模なデータセンターは特別高圧で受電することが多く、自家用電気工作物として電気主任技術者の選任（電気事業法第43条第1項）が必要になります。受変電設備の工事を行う電気工事業者は、電気工事業の業務の適正化に関する法律（昭和45年法律第96号）第3条の登録を受けていることが前提です。

| 確認すること | 根拠 | 担当 |
|---|---|---|
| 設計上の積載荷重・構造の余裕 | 建築基準法施行令第85条・構造計算 | 建築士 |
| 受電電圧の区分（特別高圧＝7,000V超） | 電気設備に関する技術基準を定める省令第2条 | 電気主任技術者 |
| 電気主任技術者の選任 | 電気事業法第43条第1項 | 電気主任技術者 |
| 電気工事業の登録 | 電気工事業の業務の適正化に関する法律第3条 | 行政書士（登録申請）・[電気工事業の登録はどこで、誰が申請するのか](/legal/column/denki-koji-gyo-touroku-eigyosho-shunin) |

## 消火設備はなぜ水ではなく不活性ガスなのですか？物件側で何を見ますか？

情報機器は水損に弱いため、作動しても機器を濡らさないガス系の消火設備が選ばれます。消防法第17条は防火対象物の関係者に消防用設備等の設置・維持を義務づけ、消防法施行令第13条は、通信機器室として使用する部分で床面積が500平方メートル以上のものには、不活性ガス消火設備・ハロゲン化物消火設備・粉末消火設備のいずれかを設けることを求めます。発電機・変圧器その他これらに類する電気設備が設置されている部分で床面積200平方メートル以上のものも、同様にこれらの設備の対象です。

どの設備を選ぶか、収容人員や無人時間帯の管理をどうするかは所轄消防署の判断と消防設備士の設計の領域です。不動産会社が確認できるのは、物件の消防用設備の現況図・点検報告（消防法第17条の3の3の点検・報告）といった物件側の資料までで、設置そのものは消防設備士に委ねます。

| 確認すること | 根拠 | 誰に確認するか |
|---|---|---|
| 設備設置義務の根拠 | 消防法第17条 | 所轄消防署 |
| 通信機器室（500㎡以上）の設備 | 消防法施行令第13条 | 所轄消防署・消防設備士 |
| 電気設備（200㎡以上）の設備 | 消防法施行令第13条 | 所轄消防署・消防設備士 |
| 設備の現況・点検報告 | 消防法第17条の3の3 | 消防設備士 |

## 既存ビルや倉庫を転用するとき、用途変更の建築確認はどんなときに必要ですか？

既存の事務所ビルや倉庫をサーバー室・データセンターに転用する場合、建築基準法第87条第1項により、用途を変更して同法第6条第1項第一号の特殊建築物（その用途に供する部分の床面積の合計が200平方メートルを超えるもの）とするときは、確認申請の規定が準用されます。サーバー室・データセンターが同法別表第一の特殊建築物に当たるかは明示がなく個別判断であり、当たると評価され、かつ転用部分が200平方メートルを超えるときに確認申請が要るのが原則です。この該当性は断定せず【未検証】とし、特定行政庁と建築士に確認します。

あわせて確認したいのが、既存建物の検査済証の有無と、床荷重・受電容量・消防用設備の現況です。検査済証がないと、転用時の適法性の立証や設備更新で手戻りが生じやすくなります。これらは建築士・電気主任技術者・消防設備士の領域で、当社は物件の現況資料（確認済証・検査済証・設備点検報告等）の取り寄せと条件整理を担います。

| 用途変更で詰まりやすい点 | 根拠・確認先 |
|---|---|
| 用途変更の確認申請の要否 | 建築基準法第87条第1項・特定行政庁【未検証】 |
| 検査済証の有無 | 既存建物の台帳・特定行政庁 |
| 床荷重・受電・消防の過不足 | 建築士・電気主任技術者・消防設備士 |

## 契約前に、電気・消防・建築のどの専門家に何を振り分ければよいですか？

データセンター・サーバー室の物件は、物件・構造・電気・消防・登記という複数の専門が関わります。四葉不動産株式会社は、物件調査・用途地域の確認・媒介・重要事項説明（宅地建物取引士）という物件側の確認を担います。構造・電気・消防の設計判断は扱わず、各資格者へ振り分けます。

床荷重や構造・建築確認・用途変更の確認申請は建築士、特別高圧受電設備の保安監督（主任技術者の選任）は電気主任技術者、電気工事業の登録申請は行政書士、不活性ガス消火設備などの設置は消防設備士、所有権移転登記は司法書士が担います。これらは当社とは独立した事業体として、業務ごとに別々にご契約いただきます。当社が各専門家への一つの窓口の役割は果たしますが、受任・請求・入金はそれぞれが直接行い、紹介料・送客手数料のやり取りはありません。なお、営業倉庫や物流倉庫のような保管用途とは、サーバーの発熱・特別高圧受電・不活性ガス消火という情報機器固有の要件で見るべき点が異なります。事業用物件のご相談は[投資・事業用不動産のご相談](/toushi)へどうぞ。

| 担当 | 役割 |
|---|---|
| 四葉不動産株式会社（宅建業） | 物件調査・用途地域の確認・媒介・重要事項説明 |
| 建築士 | 床荷重・構造・建築確認・用途変更の確認申請 |
| 電気主任技術者 | 特別高圧受電設備の保安監督（選任） |
| 行政書士 | 電気工事業の登録申請 |
| 消防設備士 | 不活性ガス消火設備等の設置 |
| 司法書士 | 所有権移転登記 |

## よくある質問

**Q. サーバー室は、どの用途地域でも置けますか？**
A. 一律には言えません。建築基準法別表第二に「データセンター」「サーバー室」の明示区分がなく、事務所の一部と評価されれば工業専用地域を除きおおむね可能な一方、大規模な設備を伴う独立施設は工場に近いと評価される余地があります。名称ではなく利用実態で判断されるため、物件ごとに特定行政庁へ事前照会してください。本記事では断定しません【未検証】。

**Q. 特別高圧受電とは、どの電圧からですか？**
A. 電気設備に関する技術基準を定める省令第2条で、特別高圧は7,000ボルトを超えるものと定められています（高圧は600ボルト超7,000ボルト以下、低圧は交流600ボルト以下・直流750ボルト以下）。大規模なデータセンターは特別高圧で受電することが多く、自家用電気工作物として電気主任技術者の選任（電気事業法第43条第1項）が必要です。

**Q. なぜスプリンクラーではなく不活性ガス消火設備なのですか？**
A. 情報機器は水損に弱いためです。消防法施行令第13条は、通信機器室で床面積500平方メートル以上のものに不活性ガス・ハロゲン化物・粉末消火設備のいずれかを求め、発電機・変圧器等の電気設備で床面積200平方メートル以上のものも対象とします。どの設備を選ぶかは所轄消防署と消防設備士が判断します。

**Q. 既存ビルをサーバー室にするとき、まず何を見ればよいですか？**
A. 用途地域、床荷重、受電容量、消防用設備、検査済証の有無です。用途を変えて特殊建築物（床面積200平方メートル超）とする場合は用途変更の確認申請が要ることがあります（該当性は個別判断【未検証】）。構造は建築士、受電は電気主任技術者、消防は消防設備士へ、当社は物件の現況資料の取り寄せと条件整理を担います。

## この記事の出典（一次情報）

- [建築基準法（昭和25年法律第201号）第6条・第48条・別表第二・第87条](https://laws.e-gov.go.jp/law/325AC0000000201)（第6条＝建築確認、第48条・別表第二＝用途地域の建築制限、第87条第1項＝用途変更して第6条第1項第一号の特殊建築物とする場合の確認申請の準用。e-Gov法令検索の統合条文本文で**2026年11月21日参照**）
- [建築基準法施行令（昭和25年政令第338号）第85条](https://laws.e-gov.go.jp/law/325CO0000000338)（用途ごとの積載荷重。サーバー室の実際の設計荷重は構造計算で算定する。**2026年11月21日参照**）
- [都市計画法（昭和43年法律第100号）第8条](https://laws.e-gov.go.jp/law/343AC0000000100)（地域地区＝用途地域の種類。**2026年11月21日参照**）
- [消防法（昭和23年法律第186号）第17条・第17条の3の3](https://laws.e-gov.go.jp/law/323AC0000000186)（消防用設備等の設置・維持義務と点検・報告。**2026年11月21日参照**）
- [消防法施行令（昭和36年政令第37号）第13条](https://laws.e-gov.go.jp/law/336CO0000000037)（水噴霧消火設備等を設置すべき防火対象物。通信機器室で床面積500平方メートル以上のもの、発電機・変圧器その他これらに類する電気設備で床面積200平方メートル以上のものに、不活性ガス・ハロゲン化物・粉末消火設備のいずれかを求める。**2026年11月21日参照**）
- [電気事業法（昭和39年法律第170号）第43条](https://laws.e-gov.go.jp/law/339AC0000000170)（事業用電気工作物の主任技術者の選任。**2026年11月21日参照**）
- [電気工事業の業務の適正化に関する法律（昭和45年法律第96号）第3条](https://laws.e-gov.go.jp/law/345AC0000000096)（電気工事業の登録。**2026年11月21日参照**）
- 電気設備に関する技術基準を定める省令（平成9年通商産業省令第52号）第2条（電圧の種別＝低圧・高圧・特別高圧の区分。特別高圧は7,000ボルトを超えるもの。**2026年11月21日参照**）

本文更新・追加資料確認日：2026年11月21日。各条文はe-Gov法令検索の統合条文本文で確認しました。データセンター・サーバー室の用途地域上の扱い・特殊建築物該当性・消防法施行令第13条の適用は、物件の実態に照らして特定行政庁・所轄消防署が個別に判断するため、本記事では断定せず【未検証】とし、構造・建築確認は建築士、特別高圧受電設備の保安は電気主任技術者、電気工事業の登録申請は行政書士、不活性ガス消火設備の設置は消防設備士、所有権移転登記は司法書士が担います。

本記事は一般的な情報提供であり、個別の法的判断・許可の可否・税務判断を示すものではありません。所管行政庁と各資格者による確認が必要です。四葉不動産株式会社、四葉行政書士事務所、四葉社会保険労務士事務所と他の専門家（建築士・電気主任技術者・消防設備士・司法書士・税理士・弁護士）は、それぞれ独立した事業体として、業務ごとに別々にご契約いただきます。直接契約・直接請求・直接入金で進め、紹介料・送客手数料のやり取りはありません。物件の初回相談は無料、各専門家の受任範囲・費用は各契約先に確認します。

## この記事の執筆者

浦松 丈二（うらまつ・じょうじ）——宅地建物取引士（東京都知事登録 第293544号）・行政書士（登録番号 第25087022号）。四葉不動産株式会社 代表取締役（宅地建物取引業 東京都知事(1)第113304号）／四葉行政書士事務所 代表。東京都文京区小日向・茗荷谷駅徒歩約5分。データセンター・サーバー室のような設備要件の重い物件について、用途地域・床荷重・受電容量・消防という物件側の確認を宅地建物取引士の守備範囲として整理し、構造は建築士へ、特別高圧受電は電気主任技術者へ、電気工事業の登録は行政書士へ、消火設備は消防設備士へ分けてご案内します。詳しい経歴は[著者ページ](/about/uramatsu)をご覧ください。
