---
title: Choosing premises for a data centre or server room in Japan: zoning, power and fire safety
excerpt: A listing that allows office use or advertises a high-voltage supply is not enough. Before signing, check how the premises will be classified, whether the floor and electrical supply can take your equipment, and which rooms trigger fire protection requirements.
category: Investment & business property
faqHeading: Frequently asked questions
---
**In short:** Ask three questions before signing: can the premises be used as planned, can the floor and electrical supply support the proposed racks, and what fire protection does each room need? “Office use allowed” and “high-voltage supply” answer none of those questions on their own.

## Does permission for office use cover a server room?

Japan does not classify every data centre as an office. In its October 2026 reply to the Diet, the Cabinet cited facilities classified as offices or warehouses according to their actual use. Size alone does not turn a facility into a factory. Check the local use district under Article 48 and Appended Table II of Japan’s Building Standards Act (建築基準法), any district plan, the building rules and the landlord’s consent. These are separate checks.

Ask for the building confirmation and inspection certificates, plans and zoning information. Mark the racks, cooling equipment and standby power on a plan, and note the hours of operation and how many people will work there. An architect can compare the proposal with the existing use and consult a building official or designated confirmation and inspection body.

## Which figures matter for the floor and power supply?

| Question | Ask the landlord for | Bring to the discussion |
|---|---|---|
| Will the floor support the racks? | Structural drawings, design live loads, floor construction | Fully loaded rack weights, support points, layout and delivery route |
| At what voltage is power supplied? | Single-line diagram and supply voltage (V or kV) | Input specifications for the equipment |
| How much power can the tenant actually use? | Transformer rating (kVA), contracted demand (kW), existing loads and tenant allocation | Combined peak demand of servers and cooling, and expansion plans |

Article 85(1) of the Enforcement Order of the Building Standards Act (建築基準法施行令) starts from the actual use of the building. An average floor load on a drawing does not establish that a heavy rack can be placed at a particular point. Give the architect the weight of the installed equipment, not just the empty rack.

Under Article 2(1)(iii) of the Ministerial Ordinance on Technical Standards for Electrical Installations (電気設備に関する技術基準を定める省令), extra-high voltage means **more than 7,000 V**. Exactly 7,000 V is not in that category. Voltage does not tell you what capacity is available. Ask the building’s electrical specialist to distinguish the total building supply from the capacity assigned to your unit.

## Does the fire protection threshold refer to the whole building?

Article 13 of the Enforcement Order of the Fire Service Act (消防法施行令) sets out the following thresholds for **particular parts** of premises listed in Appended Table I. Where these rows apply, inert gas, halogenated-agent or dry-chemical extinguishing systems are options; inert gas is not the only one.

| Part of the premises | Floor area in the relevant row |
|---|---|
| Telecommunications equipment room | 500 m² or more |
| Part containing qualifying electrical equipment such as generators or transformers | 200 m² or more |

Not every server room is a telecommunications equipment room for this purpose. The fire agency also lists equipment excluded from the electrical-equipment category, including distribution boards. A room below either threshold may still be subject to other requirements. Show the floor plan, equipment specifications and existing inspection records to the local fire department and a qualified fire-equipment specialist.

## When can changing the use of an existing building require building confirmation?

Under Article 87(1) of the Building Standards Act, the confirmation provisions apply to certain changes to a special-use building covered by Article 6(1)(i). The 200 m² test asks whether the combined floor area of the **parts being converted** to a use listed in Appended Table I, column (i), **exceeds** 200 m². Do not automatically add areas already in the same use or use the gross floor area of the whole building. For example, Saitama Prefecture’s guidance for buildings under its jurisdiction shows that converting 150 m² of office space to retail next to an existing 150 m² retail space does not require a change-of-use confirmation application in that example. A change between uses designated as similar is another consideration. Ask an architect and the competent building authority or designated confirmation and inspection body which areas count and whether an application is needed. This is a different rule from the fire threshold of *200 m² or more*. Not needing an application does not dispense with substantive building or fire standards.

Yotsuba Real Estate Co., Ltd. obtains property records, clarifies lease terms and handles brokerage. See [business-use property services](https://luck428.com/en/toushi). An architect assesses the structure, an electrical specialist evaluates supply, and the fire department and fire-equipment specialist advise on fire protection. Any registration or notification required of an electrical contractor is a separate matter from the tenant’s property search.

## Frequently asked questions

**Q. The listing says “office.” Is that enough to sign?**
A. No. The building-use classification and the landlord’s agreement are separate. Set out the equipment and operating plan and check both against the existing drawings.

**Q. Does a supply above 7,000 V mean there is enough power?**
A. No. That is a voltage class. Compare transformer capacity, the tenant allocation and existing demand with the peak demand of the servers and cooling equipment together.

**Q. Must every server room have gas suppression?**
A. No. The room’s use, the equipment and the floor area of the relevant part matter. Where the cited rows of Article 13 apply, dry chemical is another option. Total building area is not the test.

**Q. What should I prepare for a viewing?**
A. Bring the number of racks, their fully loaded weights, power demand including cooling, and a layout. Compare these with the landlord’s structural, electrical and fire drawings to identify what specialists still need.

## Primary sources

Checked and updated on 22 November 2026. The dates given for legislation identify the consolidated version in force, not the date each individual provision was introduced.

- [Cabinet answer to the House of Representatives, 16 October 2026 (parts I and II.2): who classifies the use and on what basis](https://www.shugiin.go.jp/Internet/itdb_shitsumon.nsf/html/shitsumon/b222001.htm)
- [Building Standards Act, Arts. 6(1)(i), 48 and 87(1), Appended Tables I and II; consolidated version effective 27 May 2026 (Act No. 23 of 2026)](https://laws.e-gov.go.jp/law/325AC0000000201)
- [Saitama Prefecture, Building Standards Act guidance, 6th edition, pp. 4–5, table case 4](https://www.pref.saitama.lg.jp/documents/182701/toriatsukai230907.pdf): floor area counted for a change of use in buildings under the prefecture’s jurisdiction.
- [Enforcement Order of the Building Standards Act, Art. 85(1); version effective 1 November 2026 (Cabinet Order No. 284 of 2026)](https://laws.e-gov.go.jp/law/325CO0000000338)
- [Ministerial Ordinance on Technical Standards for Electrical Installations, Art. 2(1); version effective 20 March 2023 (METI Ordinance No. 96 of 2022)](https://laws.e-gov.go.jp/law/409M50000400052)
- [Cabinet Office, example data-centre specifications, item 61: capacity of electrical supply equipment](https://www5.cao.go.jp/keizai1/jissen-cu/gaiyousyotouann-3.pdf)
- [Enforcement Order of the Fire Service Act, Art. 13, table; version effective 1 October 2025 (Cabinet Order No. 85 of 2025)](https://laws.e-gov.go.jp/law/336CO0000000037)
- [Fire and Disaster Management Agency: identifying qualifying rooms, equipment and exclusions at data centres](https://www8.cao.go.jp/kisei-kaikaku/kisei/meeting/wg/2501_06ai/260515/ai10_0105.pdf)
- [Ministry of Economy, Trade and Industry, p. 19: contractor registration and notification categories](https://www.meti.go.jp/shingikai/sankoshin/hoan_shohi/denryoku_anzen/hoan_seido/pdf/016_01_02.pdf)

This article gives general information. Lawfulness and equipment safety at a specific site require confirmation by the competent authorities and qualified professionals. Brokerage and specialist services are contracted and billed separately by independent providers. No referral fees are exchanged.

## Author

[Joji Uramatsu](https://luck428.com/en/about/uramatsu), licensed real estate transaction specialist and administrative scrivener; representative director of Yotsuba Real Estate Co., Ltd.
