---
title: 在日本找資料中心或伺服器機房：簽約前怎麼查使用分區、電力和消防？
excerpt: 物件標示「可作辦公室」或「高壓供電」，並不表示可以設機房。簽約前，要查核規劃用途、機櫃滿載時的樓板承重、承租範圍實際可用的電力，以及各房間適用的消防規定。
category: 投資・事業用不動產
faqHeading: 常見問題
---
**先說結論：**選擇日本的資料中心或伺服器機房，簽約前先查三件事：計畫的用途是否可行、樓板與供電能否負荷機櫃，以及各房間需要哪些消防設備。招租資料上的「可作辦公室」「高壓受電」都不是這些問題的答案。

## 可作辦公室的物件，就能設機房嗎？

日本沒有將所有資料中心一律認定為辦公室。日本政府於2026年10月答覆國會時說明，建築審查實務上有依設施的使用情形認定為辦公室或倉庫的案例。規模較大並不自動等於工廠。除了日本《建築基準法》第48條、別表第二的使用分區限制，還要分別查核地區計畫、建物管理規約，以及出租人同意的用途。

向出租人索取建築確認及竣工檢查文件、平面圖與分區資料。承租人可在同一張圖上標出機櫃、冷卻及備援電源的位置，註明運轉時段與現場人員數，再由建築士比較現況和計畫，視需要洽建築主管人員或指定確認檢查機構。

## 樓板承重和供電能力，應該比對哪些數字？

| 要查的問題 | 請出租人提供 | 承租人準備 |
|---|---|---|
| 樓板能否支撐機櫃 | 結構圖、設計活載重、樓板規格 | 機櫃滿載重量、支撐點、配置及搬運動線 |
| 受電電壓是多少 | 電氣單線圖、受電電壓（V、kV） | 設備的輸入電源規格 |
| 租用範圍實際能用多少電 | 變壓器容量（kVA）、契約電力（kW）、既有負載與分配給承租區域的容量 | 伺服器和冷卻設備同時運轉的尖峰用電、擴充計畫 |

日本《建築基準法施行令》第85條第1項以建物的實際使用狀況為原則計算活載重。圖面上的平均荷載不等於某個位置一定能放置重型機櫃。請將設備裝滿時的重量，而不只是空機櫃的重量，交給建築士核對。

日本《電気設備に関する技術基準を定める省令》第2條第1項第3號所稱「特別高壓」是**超過7,000V**，不含剛好7,000V。這是電壓分類，不能用來推算尚有多少容量。請大樓的電氣專業人員區分整棟建物的供電數據和租用區域真正可用的數據。

## 消防的面積門檻，是看整棟建物嗎？

日本《消防法施行令》第13條的表，針對別表第一所列防火對象中的**特定部分**訂有下列門檻。符合相應項目時，設備可選惰性氣體、鹵化物或乾粉滅火系統，並非只能使用惰性氣體。

| 適用的部分 | 該項目的樓地板面積門檻 |
|---|---|
| 通訊設備室 | 500平方公尺以上 |
| 裝設符合規定的發電機、變壓器等電氣設備的部分 | 200平方公尺以上 |

不能只因房內放有伺服器，就將它認定為法規所指的通訊設備室。日本消防廳也列出電氣設備的排除範例，例如配電盤、分電盤。未達上述面積，也不表示其他消防設備一律免設。請將平面圖、設備規格和既有消防檢查紀錄交由轄區消防署與消防設備士確認。

## 把既有建物改作機房，是否需要申請建築確認？

依日本《建築基準法》第87條第1項，變更為同法第6條第1項第1號所列特殊建築物的部分情形，準用建築確認手續。面積要看**這次變更為**別表第一（い）欄用途的樓地板面積合計是否**超過**200平方公尺，不是直接把已作相同用途的部分加進來，也不是用整棟的總樓地板面積判斷。以埼玉縣主管的建築物為例，縣府指引指出，既有150平方公尺的零售店，再將150平方公尺的辦公空間改為零售店，該案例不必提出用途變更的建築確認申請。另須確認是否為政令指定的類似用途間變更。請由建築士與物件所在地的主管建築機關或指定確認檢查機構核對應計入的範圍及是否須申請。這與消防的「200平方公尺以上」是不同規定。即使不必提確認申請，也不代表可以不遵守建築及消防的實體規範。

四葉不動産株式会社（四葉不動產株式會社）負責調取物件資料、整理租賃條件與仲介。可參考[事業用不動產諮詢](https://luck428.com/zh-tw/toushi)。結構由建築士確認，供電由電氣專業人員評估，消防問題請洽轄區消防署和消防設備士。電氣工程承包商的登錄或通知，是承包商端的另一項制度，並非承租人選擇物件的手續。

## 常見問題

**Q. 招租資料寫「辦公室」，就可以簽約嗎？**
A. 不能只憑這個標示。建築上如何認定用途，和出租人同意什麼用途，是兩件事。可先用配置圖和運轉計畫分別確認。

**Q. 受電電壓超過7,000V，就不會缺電嗎？**
A. 不一定。電壓不是容量。要拿變壓器容量、現有負載和分配給承租區域的容量，跟伺服器及冷卻設備的同時尖峰需求比較。

**Q. 所有伺服器機房都要用氣體滅火嗎？**
A. 要看房間用途、設備種類和適用部分的面積。符合第13條上述項目時，乾粉也是列出的選項。不能只看整棟建物的面積。

**Q. 看屋前先準備什麼最有用？**
A. 帶上機櫃數量、滿載重量、含空調的用電需求和配置圖。與出租人的結構、電氣和消防圖面比對後，再請專業人員釐清缺少的資料。

## 第一手資料來源

查閱與更新：2026年11月22日。下列法規日期是本次核對的施行版本，並非個別條文最初生效的日期。

- [日本政府答覆眾議院（2026年10月16日，第一及第二之二項）：誰認定用途、以何為據](https://www.shugiin.go.jp/Internet/itdb_shitsumon.nsf/html/shitsumon/b222001.htm)
- [建築基準法第6條第1項第1號、第48條、第87條第1項、別表第一／第二；令和8年法律第23號修正、2026年5月27日施行版本](https://laws.e-gov.go.jp/law/325AC0000000201)
- [埼玉縣都市整備部建築安全課：《埼玉縣建築基準法取扱集》第6版，第4至5頁、表中案例④](https://www.pref.saitama.lg.jp/documents/182701/toriatsukai230907.pdf)：縣管建築物用途變更面積的計算方式。
- [建築基準法施行令第85條第1項；令和8年政令第284號修正、2026年11月1日施行版本](https://laws.e-gov.go.jp/law/325CO0000000338)
- [電気設備に関する技術基準を定める省令第2條第1項；令和4年經濟產業省令第96號修正、2023年3月20日施行版本](https://laws.e-gov.go.jp/law/409M50000400052)
- [日本內閣府刊載的資料中心設備規格參考例，設61：電源設備容量](https://www5.cao.go.jp/keizai1/jissen-cu/gaiyousyotouann-3.pdf)
- [消防法施行令第13條附表；令和7年政令第85號修正、2025年10月1日施行版本](https://laws.e-gov.go.jp/law/336CO0000000037)
- [日本消防廳：資料中心哪些房間、設備及面積在規範內，以及排除範例](https://www8.cao.go.jp/kisei-kaikaku/kisei/meeting/wg/2501_06ai/260515/ai10_0105.pdf)
- [日本經濟產業省，資料第19頁：電氣工程業者登錄、通知等分類](https://www.meti.go.jp/shingikai/sankoshin/hoan_shohi/denryoku_anzen/hoan_seido/pdf/016_01_02.pdf)

本文提供一般資訊。個別物件的合法性、設備是否安全，需由主管機關與相關專業人員確認。仲介及各專業服務由獨立事業體分別簽約、請款與收款，彼此不收取介紹費。

## 作者

[浦松丈二](https://luck428.com/zh-tw/about/uramatsu)，日本宅地建物取引士、行政書士，四葉不動産株式会社代表取締役。
