---
title: 在日本选数据中心或服务器机房：签约前怎样核实用地、电力和消防条件？
excerpt: 房源注明“可办公”或“高压供电”，不等于可以建机房。签约前，应核实拟定用途、机柜满载时的楼板承载能力、租赁区域实际可用的电力，以及各房间适用的消防要求。
category: 投资・商业地产
faqHeading: 常见问题
---
**先说结论：**在日本为数据中心或服务器机房选址，签约前要弄清三件事：计划用途能否实现、楼板和供电能否支撑机柜、各房间需要配置哪些消防设施。招租信息里的“可办公”和“高压供电”，都不能单独回答这些问题。

## 房源允许办公，就可以设机房吗？

日本并未将所有数据中心一律认定为办公楼。日本政府在2026年10月答复国会时指出，在建筑审查中，已有项目根据实际使用情况被认定为办公场所或仓库。规模大也不等于工厂。除了日本《建築基準法》第48条及附表二规定的用途地域限制，还要分别核对地区规划、楼宇管理规约，以及出租人同意的用途。

向出租人索取建筑确认文件、竣工检查文件、平面图和用地分区资料。承租方可在同一张图上标出机柜、冷却设备和备用电源的位置，并写明运行时段和现场人员数量。建筑士可将计划与现状对照，必要时咨询负责建筑确认的官员或指定确认检查机构。

## 对比楼板和供电条件，应看哪些数字？

| 需要核实的问题 | 向出租人索取 | 承租方准备 |
|---|---|---|
| 楼板能否承受机柜重量 | 结构图、设计活荷载、楼板构造 | 机柜满载重量、支撑点、布置方案和搬运路线 |
| 进线电压是多少 | 电气单线图、受电电压（V、kV） | 设备输入电源规格 |
| 租赁区域实际有多少电力可用 | 变压器容量（kVA）、合同电力（kW）、既有负荷及各区域分配容量 | 服务器和冷却设备同时运行的峰值用电、扩容计划 |

日本《建築基準法施行令》第85条第1项规定，楼面活荷载原则上应按建筑的实际使用情况计算。图纸上的平均荷载不能证明某个位置可以承受一台重型机柜。交给建筑士核对的是装满设备后的重量，而不是空柜重量。

日本《電気設備に関する技術基準を定める省令》第2条第1项第3号规定，“特别高压”指**超过7,000V**，不包括正好7,000V。这是电压等级，不是可用容量。请楼宇的电气专业人员区分整栋楼的供电数据和分配给租赁区域的数据。

## 消防规定的面积门槛，是看整栋楼吗？

日本《消防法施行令》第13条的表，针对附表一所列防火对象的**特定部分**设置了以下门槛。适用相应项目时，可选惰性气体、卤化物或干粉灭火系统，并非只能采用惰性气体。

| 适用部分 | 对应的建筑面积门槛 |
|---|---|
| 通信设备室 | 500平方米及以上 |
| 安装符合条件的发电机、变压器等电气设备的部分 | 200平方米及以上 |

不能因为房内摆放了服务器，就认定它是法规所指的通信设备室。日本消防厅也列出了不计入该类电气设备的例子，包括配电盘和分电盘。没有达到上述面积，不代表其他消防设施也可免设。请将平面图、设备规格和现有消防检查记录提交辖区消防署及消防设备士核实。

## 既有建筑改作机房，需要申请建筑确认吗？

根据日本《建築基準法》第87条第1项，改变用途后属于该法第6条第1项第1号所列特殊建筑物的部分情形，适用建筑确认程序。面积按**本次改为**附表一（い）栏所列用途的各部分合计，判断是否**超过**200平方米。不要直接加上已经用于相同用途的面积，也不要用整栋建筑的总楼面面积代替。例如，按埼玉县对其管辖建筑物的指引，在已有150平方米零售店的建筑内，再将150平方米办公空间改为零售用途，该示例不需要办理用途变更的建筑确认申请。还要确认是否属于政令列明的类似用途之间的变更。请与建筑士及项目所在地的建筑主管部门或指定确认检验机构核实计入范围和是否需要申请。这与消防规则中的“200平方米及以上”不是同一标准。即便不需要提交确认申请，也不能因此免除建筑或消防方面的实体要求。

四葉不動産株式会社（四叶不动产株式会社）负责调取房源资料、梳理租赁条件及提供经纪服务，详见[商业用途房产咨询](https://luck428.com/zh/toushi)。结构请建筑士确认，供电请电气专业人员评估，消防请咨询辖区消防署及消防设备士。电气施工企业须办理何种登记或通知，是施工企业端的另一项制度，与租户选址不是同一事项。

## 常见问题

**Q. 招租资料写着“办公”，就可以签约吗？**
A. 不能只看标签。建筑用途的认定和出租人对使用方式的同意是两件事。可以拿着设备布置和运营计划，对照原有图纸分别核实。

**Q. 供电电压超过7,000V，就能保证电力足够吗？**
A. 不能。这只是电压等级。应将变压器容量、已用负荷和分配给租户的容量，与服务器及冷却设备同时运行的峰值需求比较。

**Q. 服务器机房一定要安装气体灭火系统吗？**
A. 要看房间用途、设备及适用部分的面积。第13条的上述项目也列有干粉灭火系统，不能仅按全楼面积判断。

**Q. 看房前准备哪些资料最有用？**
A. 机柜数量、满载重量、含空调的电力需求和布置图。与出租人的结构、电气和消防图纸对照后，再向专业人员询问缺失的信息。

## 一手资料来源

核对与更新：2026年11月22日。下列法规日期指此次核对的施行版本，并非各条文最初施行的日期。

- [日本政府答复众议院（2026年10月16日，第一项和第二项之二）：由谁认定用途、依据是什么](https://www.shugiin.go.jp/Internet/itdb_shitsumon.nsf/html/shitsumon/b222001.htm)
- [建築基準法第6条第1项第1号、第48条、第87条第1项、附表一和二；令和8年法律第23号修订、2026年5月27日施行版本](https://laws.e-gov.go.jp/law/325AC0000000201)
- [埼玉县都市整备部建筑安全课：《埼玉县建筑基准法办理指引》第6版，第4至5页、表中案例④](https://www.pref.saitama.lg.jp/documents/182701/toriatsukai230907.pdf)：县管建筑物变更用途时如何计算面积。
- [建築基準法施行令第85条第1项；令和8年政令第284号修订、2026年11月1日施行版本](https://laws.e-gov.go.jp/law/325CO0000000338)
- [電気設備に関する技術基準を定める省令第2条第1项；令和4年经济产业省令第96号修订、2023年3月20日施行版本](https://laws.e-gov.go.jp/law/409M50000400052)
- [日本内阁府刊载的数据中心设备规格参考示例，设61：电源设备容量](https://www5.cao.go.jp/keizai1/jissen-cu/gaiyousyotouann-3.pdf)
- [消防法施行令第13条表；令和7年政令第85号修订、2025年10月1日施行版本](https://laws.e-gov.go.jp/law/336CO0000000037)
- [日本消防厅：数据中心适用的房间、设备、面积及排除示例](https://www8.cao.go.jp/kisei-kaikaku/kisei/meeting/wg/2501_06ai/260515/ai10_0105.pdf)
- [日本经济产业省，资料第19页：电气施工企业的登记、通知等分类](https://www.meti.go.jp/shingikai/sankoshin/hoan_shohi/denryoku_anzen/hoan_seido/pdf/016_01_02.pdf)

本文提供一般信息，个别项目的合规性和设备安全性应由主管机关及相应资格人员确认。房产经纪与其他专业服务由独立主体分别签约、开账和收款，彼此不收取介绍费。

## 作者

[浦松丈二](https://luck428.com/zh/about/uramatsu)，日本宅地建物取引士、行政书士，四葉不動産株式会社代表取缔役。
